#########################
Standard Grid Asset Types
#########################
This page gives an overview about some available grid asset types.
There are:

    1. `Standard Line Types`_ consisting of `overhead lines` and `cables`
    2. `Standard Transformer Types`_ consisting of `two winding transformers`

Some asset types come from the ``simBench`` project. A project that develops open benchmark data sets.



*******************
Standard Line Types
*******************
Some standard types for `overhead lines` and `cables`.

Overhead Lines
""""""""""""""
Some standard overhead lines.

+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| uuid                                  |  b      | g   | iMax    |id                   | r        | vRated | x        | source              |
+===========+=========+=================+=========+=====+=========+=====================+==========+========+==========+=====================+
| 91617ab8-3de2-4fba-be45-a54473ba09a9  | 3.61283 | 0.0 |  1300.0 |          LineType_1 |   0.08   |  380.0 |     0.32 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| b3b231ae-a971-4432-80d7-4ce2f2a56a32  | 3.22799 | 0.0 |  1950.0 |          LineType_4 | 0.033333 |  380.0 | 0.333333 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 24595f91-8295-41f8-a3d8-c9418d860d9c  |  1.076  | 0.0 |   650.0 |          LineType_6 |   0.1    |  380.0 |      1.0 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| f0fc57ec-aa5a-4484-b870-be70a5428cbd  | 6.45597 | 0.0 |  3900.0 |          LineType_9 | 0.016667 |  380.0 | 0.166667 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| ba70d8e7-b082-49bc-8c45-3c10e1236c3e  | 8.60796 | 0.0 |  5200.0 |         LineType_10 |  0.0125  |  380.0 |    0.125 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| veee8eeed-62c9-4345-aa5a-3743fe32007d | 12.9119 | 0.0 |  7800.0 |         LineType_11 | 0.008333 |  380.0 | 0.083333 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| d2b16935-dcd7-44d2-8623-cec4c703ccdc  | 17.2159 | 0.0 | 10400.0 |         LineType_12 | 0.00625  |  380.0 |   0.0625 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| a490c96e-6e90-485a-b0d7-adeb81fa09cd  | 4.30398 | 0.0 |  2600.0 |          LineType_2 |  0.025   |  220.0 |     0.25 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 5272bcbc-7d0e-4759-85fa-27943fd8d19c  | 2.15199 | 0.0 |  1300.0 |          LineType_3 |   0.05   |  220.0 |      0.5 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| dd0bac07-de8d-4608-af36-b8ff2819f55a  | 7.22566 | 0.0 |  2600.0 |          LineType_5 |   0.04   |  220.0 |     0.16 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 64c1dcb5-57a5-4f35-b2bf-9ae4e6cc4943  | 1.80642 | 0.0 |   650.0 |          LineType_7 |   0.16   |  220.0 |     0.64 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| bdc83a85-c796-4bcb-8b79-8988dc2804f8  | 5.41925 | 0.0 |  1950.0 |          LineType_8 | 0.053333 |  220.0 | 0.213333 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 3d75fb6b-f0be-4451-ab4c-7f00c0ebd619  | 2.8274  | 0.0 |   680.0 |        Al/St_265/35 |  0.1095  |  110.0 |    0.296 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| f5dcaf44-7a9a-4b85-89ba-5c15c04c5766  | 3.45575 | 0.0 |   105.0 |  15-AL1/3-ST1A 20.0 |  1.8769  |   20.0 |    0.409 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 9cbf484b-7256-4e7a-9c35-3e1049909aa0  | 3.53429 | 0.0 |   140.0 |  24-AL1/4-ST1A 20.0 |  1.2012  |   20.0 |    0.394 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 5b542a50-b0c2-4497-ba90-b2b31aafaa0b  | 2.87456 | 0.0 |   170.0 |  34-AL1/6-ST1A 20.0 |  0.8342  |   20.0 |    0.382 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| d594cd67-4459-44bc-9594-db710372db71  | 2.98451 | 0.0 |   210.0 |  48-AL1/8-ST1A 20.0 |  0.5939  |   20.0 |    0.372 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+
| 305e60ad-cfd2-4127-9d83-8d9b21942d93  | 3.04734 | 0.0 |   290.0 | 70-AL1/11-ST1A 20.0 |  0.4132  |   20.0 |     0.36 | simBench Asset Type |
+---------------------------------------+---------+-----+---------+---------------------+----------+--------+----------+---------------------+


Cables
""""""
Some standard cables.

+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| uuid                                 |  b      | g   | iMax  | id                           | r      | vRated | x         | source              |
+===========+=========+================+=========+=====+=======+==============================+========+========+===========+=====================+
| cc59abd4-770b-45d2-98c8-919c91f1ca4b | 58.7478 | 0.0 | 652.0 |                  1x630_RM/50 | 0.122  |  110.0 |  0.122522 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 82ea1b98-2b21-48bd-841a-8d17d8ac20c9 | 59.3761 | 0.0 | 158.0 |  NA2XS2Y 1x50 RM/25 12/20 kV |  0.64  |   20.0 |     0.145 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 4adef9e6-5e40-416d-8bd2-b6768d156c54 | 59.6903 | 0.0 | 220.0 |  NA2XS2Y 1x70 RM/25 12/20 kV | 0.443  |   20.0 |     0.132 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| d5c03484-59c2-44d5-a2ee-63a5a0d623b4 | 67.8584 | 0.0 | 252.0 |  NA2XS2Y 1x95 RM/25 12/20 kV | 0.313  |   20.0 |     0.132 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 9c13909d-1dd1-4e2d-980b-55345bdf0fd0 | 72.2566 | 0.0 | 283.0 | NA2XS2Y 1x120 RM/25 12/20 kV | 0.253  |   20.0 |     0.119 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 36243493-eb31-4e81-bd13-b54ef59c4cbe | 78.5398 | 0.0 | 319.0 | NA2XS2Y 1x150 RM/25 12/20 kV | 0.206  |   20.0 |     0.116 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 437689f8-366d-4b04-b42d-d7a754db074b | 85.7655 | 0.0 | 362.0 | NA2XS2Y 1x185 RM/25 12/20 kV | 0.161  |   20.0 |     0.117 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| b459115d-d4eb-47d4-b7ec-625339ee0dcc | 95.5044 | 0.0 | 421.0 | NA2XS2Y 1x240 RM/25 12/20 kV | 0.122  |   20.0 |     0.112 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 9aed5818-c037-4033-8d15-806c62d70b8f | 113.097 | 0.0 | 315.0 |  NA2XS2Y 1x150 RM/25 6/10 kV | 0.206  |   10.0 |      0.11 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 60d37bc7-157a-4c32-b1b5-e74c10d70531 | 127.549 | 0.0 | 358.0 |  NA2XS2Y 1x185 RM/25 6/10 kV | 0.161  |   10.0 |      0.11 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| a3ced617-2ffd-4593-b8e9-bcad9a521aab | 143.257 | 0.0 | 416.0 |  NA2XS2Y 1x240 RM/25 6/10 kV | 0.122  |   10.0 |     0.105 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| f0484bb6-9d0d-4d13-bfbe-b83783b8352a | 150.796 | 0.0 | 471.0 |  NA2XS2Y 1x300 RM/25 6/10 kV |  0.1   |   10.0 |    0.0974 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 6b223bc3-69e2-4eb8-a2c0-76be1cd2c998 | 169.646 | 0.0 | 535.0 |  NA2XS2Y 1x400 RM/25 6/10 kV | 0.078  |   10.0 |    0.0942 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 65181464-230a-487b-978f-81e406e9eb22 | 260.752 | 0.0 | 270.0 |         NAYY 4x150SE 0.6/1kV | 0.2067 |    0.4 | 0.0804248 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+
| 1200d9eb-6d10-47f3-8543-abea43b128d3 | 273.319 | 0.0 | 357.0 |         NAYY 4x240SE 0.6/1kV | 0.1267 |    0.4 | 0.0797965 | simBench Asset Type |
+--------------------------------------+---------+-----+-------+------------------------------+--------+--------+-----------+---------------------+





*****************************
Standard Transformer Types
*****************************

Two Winding Transformer Types
"""""""""""""""""""""""""""""

+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| uuid                                 | bM                  | dPhi | dV  | gM                 | id                                  | rSc                 | sRated   | tapMax | tapMin | tapNeutr | tapSide | vRatedA | vRatedB | xSc                | source              |
+======================================+=====================+======+=====+====================+=====================================+=====================+==========+========+========+==========+=========+=========+=========+====================+=====================+
| 5a890aae-b9c9-4ebf-8a49-8850ae9df402 |  219.43184927638458 |  0.0 | 1.0 | 1731.3019390581715 |                       Typ_x_380/220 |  0.6016666666666666 | 600000.0 |     16 |    -16 |        0 |   false |   380.0 |   220.0 |  44.51926783240413 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| 03159c0d-126e-47cc-9871-066870df3a3f |  1193.4686938790917 |  0.0 | 1.0 |  831.0249307479223 |                      350MVA_380/110 |  1.0608979591836734 | 350000.0 |     16 |    -16 |        0 |   false |   380.0 |   110.0 | 9 0.75951402093402 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| 7cb289cb-e6af-4470-9c68-e5a91978a5e7 |   2013.800484464662 |  0.0 | 1.0 |  1446.280991735537 |                      300MVA_220/110 | 0.20704444444444442 | 300000.0 |     16 |    -16 |        0 |   false |   220.0 |   110.0 | 19.358892855688435 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| 73644bc6-78cf-4882-9837-e6508cab092d |   867.7685950413226 |  0.0 | 1.5 | 1157.0247933884295 |               25 MVA 110/20 kV YNd5 |  1.9843999999999997 |  25000.0 |      9 |     -9 |        0 |   false |   110.0 |    20.0 |  58.04608993412045 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| 6935ae26-374a-4c24-aeee-6d5760d6ddf3 |   720.4791642215993 |  0.0 | 1.5 |  1487.603305785124 |               40 MVA 110/20 kV YNd5 |              1.0285 |  40000.0 |      9 |     -9 |        0 |   false |   110.0 |    20.0 | 48.994205909984906 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| b49db20f-b8b5-4265-8318-f669b9d121e9 |  1015.6886939330394 |  0.0 | 1.5 |  1818.181818181818 |               63 MVA 110/10 kV YNd5 |   .6146031746031745 |  63000.0 |      9 |     -9 |        0 |   false |   110.0 |    10.0 |  34.56596500037509 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| 0843b836-cee4-4a8c-81a4-098400fe91cf |  24.495101551166183 |  0.0 | 2.5 | 2999.9999999999995 |         0.4 MVA 20/0.4 kV Dyn5 ASEA |  11.999999999999998 |    400.0 |      2 |     -2 |        0 |   false |    20.0 |     0.4 | 58.787753826796276 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| a8f3aeea-ef4d-4f3c-bb07-09a0a86766c1 |   9.591746452043322 |  0.0 | 2.5 | 1149.9999999999998 | 0.16 MVA 20/0.4 kV DOTE 160/20  SGB |   36.71874999999999 |    160.0 |      2 |     -2 |        0 |   false |    20.0 |     0.4 |  93.01469452961452 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| 0644c120-a247-425f-bbe4-31b153f7f440 |  16.583241729259253 |  0.0 | 2.5 | 2199.9999999999995 |        0.25 MVA 20/0.4 kV Dyn5 ASEA |  21.119999999999997 |    250.0 |      2 |     -2 |        0 |   false |    20.0 |     0.4 |   93.6479876986153 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| bdf22ee4-deba-41f4-a187-ae00638a6880 |   36.47380569074435 |  0.0 | 2.5 |             4125.0 |        0.63 MVA 20/0.4 kV Dyn5 ASEA |   6.953892668178382 |    630.0 |      2 |     -2 |        0 |   false |    20.0 |     0.4 |  37.45518044666632 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
| a0cbd90a-4e9f-47db-8dca-041d3a288f77 |   145.8952227629774 |  0.0 | 2.5 |            16500.0 |        0.63 MVA 10/0.4 kV Dyn5 ASEA |  1.7384731670445954 |    630.0 |      2 |     -2 |        0 |   false |    10.0 |     0.4 |   9.36379511166658 | simBench Asset Type |
+--------------------------------------+---------------------+------+-----+--------------------+-------------------------------------+---------------------+----------+--------+--------+----------+---------+---------+---------+--------------------+---------------------+
